# Room thermostat in HA - the TRVs are plain valves, HA decides open or closed from
# the room's door sensor.
#
# Why (Eero, 2026-11-10, CLAUDE.md "Control principle"): every TRV judged its room
# by its own head, next to the radiator. In Master, Ada, Lola and the stairwell the
# heads read 2-4 K warm, so those valves shut with the rooms 1 K under target, while
# the kitchen's head read close to its room and ran flat out. A trim is a fixed
# correction to an error that moves with the wind, the supply temperature and the
# valve itself, and the TRV firmware adds its own decisions on top: on 11-10 at 21:30
# Ada's TRVZB sat 0.5 K under its own target for 17 min and would not heat. This
# takes the head out of the loop.
#
# How, every 5 min (and when a target or the switch changes), per room:
#   room (door sensor, room_climate.py) < target - 0.2  ->  TRV setpoint 32 = open
#   room >= target                                      ->  TRV setpoint 5  = shut
#   in between                                          ->  leave it as it is
# The 0.2 K band keeps a 0.1 K sensor wobble from flipping a valve. Shut was at
# "> target + 0.1" until 2026-11-11: with the door sensors' 0.1 K steps that first
# fired at target + 0.2, and the radiator's stored heat added 0.1 more (Master shut at
# 21.7, peaked 21.8 on 21.5). Shutting at the target puts the peak ~0.1-0.2 over.
# Rooms therefore average ~0.1-0.15 K UNDER target (21.35-21.4 on 21.5) - on purpose,
# do not "centre" the band: Eero's rule (TRV_REGULATION.md, 2026-10-18) is err slightly
# under, never over. A warm room makes people turn the heat down; a slightly cool one
# is easier to live with than to notice and correct.
# The outer-wall Alts were checked as an earlier shut signal: they track the door
# sensor at a fixed offset with no lead (Master -0.8, Lola -0.2), so they add nothing.
# Open is 32, not 28 (2026-11-17): "open" is still a setpoint the TRV judges against
# its own head, and Lola's head (warm pocket: headboard + curtains, two windows) read
# 28 within 30-45 min of heating, so her TRVZB went idle while HA held it "open" -
# it heated only 83 % of its open hours since 11-13, ~50 % on 11-17 daytime, while
# the room sat under target. The other heads peaked 24-31. Every TRV's max setpoint
# limit is 35; 32 leaves room for an eTRV's head and keeps a ceiling if one is ever
# left there. If a head reaches 32, compare sensor.trv_sonoff_<room>_hvac_action
# with valve_open_<room> - it is the room's enclosure, not the boiler.
# Writes only when the TRV's setpoint is not already the wanted one, so a write a
# sleepy eTRV missed is simply retried on the next run.
#
# Fallback - never regulate on a frozen number: a room whose temperature has not
# been reported for 20 min goes back to its own TRV, setpoint = the room target, so
# it regulates on its head + trim as before. One push when a room falls back and
# one when it returns. (The door -> corrected Alt step of PLANS.md §3 comes later.)
#
# The room targets are `input_number.room_target_<room>` - the dial now lives in HA.
# Turning the TRV's dial by hand is overwritten within 5 min; change the helper.
# Turning the thermostat off writes every TRV's setpoint back to its room target.
#
# While it is on: with setpoints of 32 / 5 the trims (trims.yaml) do nothing; the heating alerts judge rooms against the room
# targets; `offset.yaml`'s settled offsets and the balancing test assume a normal
# setpoint - switch this off before running the balancing test.
#
# Install: declared as `climate_room_thermostat:` in configuration.yaml. First
# deploy: restart, seed the targets, then turn `input_boolean.room_thermostat` on.

input_boolean:
  room_thermostat:
    name: Room thermostat (HA decides the valves)
    icon: mdi:home-thermometer

input_number:
  room_target_kitchen:
    name: Room target kitchen
    min: 15
    max: 25
    step: 0.5
    unit_of_measurement: °C
    mode: slider
  room_target_master:
    name: Room target master
    min: 15
    max: 25
    step: 0.5
    unit_of_measurement: °C
    mode: slider
  room_target_lola:
    name: Room target Lola
    min: 15
    max: 25
    step: 0.5
    unit_of_measurement: °C
    mode: slider
  room_target_stairwell:
    name: Room target stairwell
    min: 15
    max: 25
    step: 0.5
    unit_of_measurement: °C
    mode: slider
  room_target_ada:
    name: Room target Ada
    min: 15
    max: 25
    step: 0.5
    unit_of_measurement: °C
    mode: slider

input_text:
  room_thermostat_status:
    name: Room thermostat - valves now
    max: 255

automation:
  - id: room_thermostat
    alias: "Heating - room thermostat"
    description: "Every 5 min: opens a TRV (setpoint 32) when its room is under target - 0.2, shuts it (5) at or above target, falls back to the TRV's own regulation if the room sensor is silent. Off unless input_boolean.room_thermostat. Source: ha-kodu24/trv-climate/room_thermostat.yaml."
    mode: single
    max_exceeded: silent
    triggers:
      - trigger: time_pattern
        minutes: "/5"
      - trigger: state
        entity_id:
          - input_number.room_target_kitchen
          - input_number.room_target_master
          - input_number.room_target_lola
          - input_number.room_target_stairwell
          - input_number.room_target_ada
      - trigger: state
        entity_id: input_boolean.room_thermostat
        to: "on"
    conditions:
      - condition: state
        entity_id: input_boolean.room_thermostat
        state: "on"
    variables:
      # key: [display name, TRV climate entity, room temperature sensor]
      rooms:
        kitchen: ["Köök", "climate.trv_danfoss_kitchen", "sensor.climate_kitchen_temperature"]
        master: ["Kätlyni tuba", "climate.trv_danfoss_master", "sensor.climate_bedroom_temperature"]
        lola: ["Lola tuba", "climate.trv_sonoff_lola", "sensor.climate_lola_s_room_temperature"]
        stairwell: ["Trepihall", "climate.trv_danfoss_stairwell", "sensor.climate_trepihall_temperature"]
        ada: ["Ada tuba", "climate.trv_sonoff_ada", "sensor.climate_ada_s_room_temperature"]
      open_sp: 32
      shut_sp: 5
      below: 0.2
      above: 0.0
      stale_s: 1200
      plan: >
        {% set ns = namespace(out=[]) %}
        {% for key, r in rooms.items() %}
          {% set target = states('input_number.room_target_' ~ key) | float(none) %}
          {% set room = states(r[2]) | float(none) %}
          {% set st = states[r[2]] %}
          {% set age = (now() - st.last_reported).total_seconds() if st is not none else 99999 %}
          {% set sp = state_attr(r[1], 'temperature') | float(none) %}
          {% if target is none or is_state(r[1], 'unavailable') %}
            {% set mode, want = 'skip', none %}
          {% elif room is none or age > stale_s %}
            {% set mode, want = 'fallback', target %}
          {% elif room < target - below %}
            {% set mode, want = 'open', open_sp %}
          {% elif room >= target + above %}
            {% set mode, want = 'shut', shut_sp %}
          {% elif sp is not none and sp >= open_sp - 1 %}
            {% set mode, want = 'open', open_sp %}
          {% elif sp is not none and sp <= shut_sp + 1 %}
            {% set mode, want = 'shut', shut_sp %}
          {% else %}
            {# in the band, coming from fallback or a hand-set dial: pick by the sign #}
            {% set mode = 'open' if room < target else 'shut' %}
            {% set want = open_sp if mode == 'open' else shut_sp %}
          {% endif %}
          {% set ns.out = ns.out + [{'key': key, 'name': r[0], 'climate': r[1], 'mode': mode,
              'want': want, 'sp': sp, 'room': room, 'target': target,
              'write': want is not none and (sp is none or (sp - want) | abs > 0.05)}] %}
        {% endfor %}
        {{ ns.out }}
    actions:
      - repeat:
          for_each: "{{ plan | selectattr('write') | list }}"
          sequence:
            - action: climate.set_temperature
              continue_on_error: true
              target:
                entity_id: "{{ repeat.item.climate }}"
              data:
                temperature: "{{ repeat.item.want }}"
            - action: logbook.log
              data:
                name: "Room thermostat"
                message: >
                  {{ repeat.item.name }}: {{ repeat.item.mode }} (room {{ repeat.item.room }},
                  target {{ repeat.item.target }}; TRV setpoint {{ repeat.item.sp }} → {{ repeat.item.want }})
            # Push only on entering / leaving fallback: open/shut is routine.
            # "Back" = it was shown as on its own TRV in the previous status line.
            - if: >
                {{ repeat.item.mode == 'fallback'
                   or (repeat.item.mode in ['open', 'shut']
                       and (repeat.item.name ~ ' TRV ise') in states('input_text.room_thermostat_status')) }}
              then:
                - action: notify.mobile_app_eeros_iphone_17
                  data:
                    title: "Room thermostat: {{ repeat.item.name }} {{ 'on its own TRV' if repeat.item.mode == 'fallback' else 'back under HA' }}"
                    message: >
                      {% if repeat.item.mode == 'fallback' %}No room temperature for 20 min, so its
                      TRV regulates on its own head again (setpoint {{ repeat.item.want }}). Check
                      the door sensor's battery / Zigbee.{% else %}Room temperature is back
                      ({{ repeat.item.room }}); HA decides its valve again.{% endif %}
                    data:
                      push:
                        thread-id: heating
      - action: input_text.set_value
        target:
          entity_id: input_text.room_thermostat_status
        data:
          value: >
            {% set word = {'open': 'avatud', 'shut': 'kinni', 'fallback': 'TRV ise', 'skip': '?'} %}
            {% set ns = namespace(l=[]) %}
            {% for p in plan %}{% set ns.l = ns.l + [p.name ~ ' ' ~ word[p.mode]] %}{% endfor %}
            {{ ns.l | join(' · ') }}

  - id: room_thermostat_off
    alias: "Heating - room thermostat off: TRVs back to their targets"
    description: "When the room thermostat is switched off, writes every TRV's setpoint back to its room target so the TRVs regulate themselves again. Source: ha-kodu24/trv-climate/room_thermostat.yaml."
    mode: single
    triggers:
      - trigger: state
        entity_id: input_boolean.room_thermostat
        from: "on"
        to: "off"
    actions:
      - repeat:
          for_each:
            - ["climate.trv_danfoss_kitchen", "input_number.room_target_kitchen"]
            - ["climate.trv_danfoss_master", "input_number.room_target_master"]
            - ["climate.trv_sonoff_lola", "input_number.room_target_lola"]
            - ["climate.trv_danfoss_stairwell", "input_number.room_target_stairwell"]
            - ["climate.trv_sonoff_ada", "input_number.room_target_ada"]
          sequence:
            - action: climate.set_temperature
              continue_on_error: true
              target:
                entity_id: "{{ repeat.item[0] }}"
              data:
                temperature: "{{ states(repeat.item[1]) | float(21.5) }}"
      - action: input_text.set_value
        target:
          entity_id: input_text.room_thermostat_status
        data:
          value: "off - TRVs regulate themselves"

# --- Readouts (2026-11-12): what holding the target costs, per room -------------
# `sensor.valve_open_<room>` is 100 while HA holds the valve open (setpoint 32; 28 until 2026-11-17) and
# 0 while shut (5); unavailable when the thermostat is off or the room is on its own
# TRV, so those hours drop out instead of counting as shut. With state_class
# measurement HA's long-term statistics keep its time-weighted hourly mean, which IS
# the share of the hour the valve was open - the same number as
# `heating-check.py --duty`, but graphable on the Küte view. A room near 100 % and
# still under target is short of heat (the boiler's matter); the rest show the wind.
# `sensor.room_error_<room>` = room - target (K); rooms are meant to sit ~0.1-0.15 K
# under (see the header). Read-only: nothing here writes anything.
template:
  - sensor:
      - name: "Valve open kitchen"
        unique_id: valve_open_kitchen
        unit_of_measurement: "%"
        state_class: measurement
        icon: mdi:valve
        availability: >
          {% set sp = state_attr('climate.trv_danfoss_kitchen', 'temperature') | float(none) %}
          {{ is_state('input_boolean.room_thermostat', 'on')
             and sp is not none and (sp >= 27 or sp <= 6) }}
        state: "{{ 100 if state_attr('climate.trv_danfoss_kitchen', 'temperature') | float(0) >= 27 else 0 }}"
      - name: "Room error kitchen"
        unique_id: room_error_kitchen
        unit_of_measurement: "K"
        state_class: measurement
        icon: mdi:thermometer-minus
        availability: >
          {{ is_number(states('sensor.climate_kitchen_temperature'))
             and is_number(states('input_number.room_target_kitchen')) }}
        state: >
          {{ (states('sensor.climate_kitchen_temperature') | float - states('input_number.room_target_kitchen') | float) | round(2) }}
      - name: "Valve open master"
        unique_id: valve_open_master
        unit_of_measurement: "%"
        state_class: measurement
        icon: mdi:valve
        availability: >
          {% set sp = state_attr('climate.trv_danfoss_master', 'temperature') | float(none) %}
          {{ is_state('input_boolean.room_thermostat', 'on')
             and sp is not none and (sp >= 27 or sp <= 6) }}
        state: "{{ 100 if state_attr('climate.trv_danfoss_master', 'temperature') | float(0) >= 27 else 0 }}"
      - name: "Room error master"
        unique_id: room_error_master
        unit_of_measurement: "K"
        state_class: measurement
        icon: mdi:thermometer-minus
        availability: >
          {{ is_number(states('sensor.climate_bedroom_temperature'))
             and is_number(states('input_number.room_target_master')) }}
        state: >
          {{ (states('sensor.climate_bedroom_temperature') | float - states('input_number.room_target_master') | float) | round(2) }}
      - name: "Valve open lola"
        unique_id: valve_open_lola
        unit_of_measurement: "%"
        state_class: measurement
        icon: mdi:valve
        availability: >
          {% set sp = state_attr('climate.trv_sonoff_lola', 'temperature') | float(none) %}
          {{ is_state('input_boolean.room_thermostat', 'on')
             and sp is not none and (sp >= 27 or sp <= 6) }}
        state: "{{ 100 if state_attr('climate.trv_sonoff_lola', 'temperature') | float(0) >= 27 else 0 }}"
      - name: "Room error lola"
        unique_id: room_error_lola
        unit_of_measurement: "K"
        state_class: measurement
        icon: mdi:thermometer-minus
        availability: >
          {{ is_number(states('sensor.climate_lola_s_room_temperature'))
             and is_number(states('input_number.room_target_lola')) }}
        state: >
          {{ (states('sensor.climate_lola_s_room_temperature') | float - states('input_number.room_target_lola') | float) | round(2) }}
      - name: "Valve open stairwell"
        unique_id: valve_open_stairwell
        unit_of_measurement: "%"
        state_class: measurement
        icon: mdi:valve
        availability: >
          {% set sp = state_attr('climate.trv_danfoss_stairwell', 'temperature') | float(none) %}
          {{ is_state('input_boolean.room_thermostat', 'on')
             and sp is not none and (sp >= 27 or sp <= 6) }}
        state: "{{ 100 if state_attr('climate.trv_danfoss_stairwell', 'temperature') | float(0) >= 27 else 0 }}"
      - name: "Room error stairwell"
        unique_id: room_error_stairwell
        unit_of_measurement: "K"
        state_class: measurement
        icon: mdi:thermometer-minus
        availability: >
          {{ is_number(states('sensor.climate_trepihall_temperature'))
             and is_number(states('input_number.room_target_stairwell')) }}
        state: >
          {{ (states('sensor.climate_trepihall_temperature') | float - states('input_number.room_target_stairwell') | float) | round(2) }}
      - name: "Valve open ada"
        unique_id: valve_open_ada
        unit_of_measurement: "%"
        state_class: measurement
        icon: mdi:valve
        availability: >
          {% set sp = state_attr('climate.trv_sonoff_ada', 'temperature') | float(none) %}
          {{ is_state('input_boolean.room_thermostat', 'on')
             and sp is not none and (sp >= 27 or sp <= 6) }}
        state: "{{ 100 if state_attr('climate.trv_sonoff_ada', 'temperature') | float(0) >= 27 else 0 }}"
      - name: "Room error ada"
        unique_id: room_error_ada
        unit_of_measurement: "K"
        state_class: measurement
        icon: mdi:thermometer-minus
        availability: >
          {{ is_number(states('sensor.climate_ada_s_room_temperature'))
             and is_number(states('input_number.room_target_ada')) }}
        state: >
          {{ (states('sensor.climate_ada_s_room_temperature') | float - states('input_number.room_target_ada') | float) | round(2) }}
